# HVAC Sensor Validation & Metrology

A reproducible engineering case study for characterization, calibration, independent validation, dynamic-response analysis, stability assessment, measurement-uncertainty evaluation, and compliance-oriented interpretation of an HVAC relative-humidity sensor.

This repository is intentionally structured as an **analyst-side sensor-metrology workspace**. Python is used as the analytical tool; the engineering subject is measurement, calibration, validation, and evidence-based sensor performance assessment.

## Engineering Objective

The project asks a sequence of progressively stronger engineering questions:

1. **Can the measurement evidence be trusted?**
2. **What does the qualified evidence reveal about DUT measurement performance?**
3. **Can systematic error be modeled and corrected?**
4. **Does the frozen calibration generalize to reserved validation data on a new day and interpolated RH setpoints?**
5. **How does the sensor behave dynamically and over time?**
6. **What uncertainty is associated with the reported measurement result?**
7. **What engineering decision is justified by the evidence and stated requirements?**

The completed end-to-end workflow is:

```text
Frozen Dataset Intake
        ->
Dataset Qualification
        ->
Static Characterization
        ->
Repeatability / Intermediate Precision
        ->
Calibration Model Development
        ->
Independent Blind Validation
        ->
Dynamic Step Response
        ->
Dynamic Tracking
        ->
Stability / Drift
        ->
Measurement Uncertainty
        ->
Monte Carlo Uncertainty
        ->
Final Engineering Assessment
```

## Current Project Status

The core analytical program is complete. All milestones HV-001 through HV-013 are closed and merged to `main`.

| Milestone | Scope | Verification / Gate | Status |
|---|---|---|---|
| **HV-001** | Repository Bootstrap & Governance | Bootstrap review | **PASS** |
| **HV-002** | Frozen Dataset Intake | DV-001 | **PASS** |
| **HV-003** | Dataset Qualification | DQ-001 | **PASS WITH DOCUMENTED DESIGN CONDITIONS** |
| **HV-004** | Static Characterization | SC-001 | **PASS** |
| **HV-005** | Repeatability & Reproducibility | RR-001 | **PASS WITH DOCUMENTED CONDITIONS** |
| **HV-006** | Calibration Model Development | CM-001 | **PASS WITH DOCUMENTED CONDITIONS** |
| **HV-007** | Independent Blind Validation | IV-001 | **PASS WITH DOCUMENTED CONDITIONS** |
| **HV-008** | Dynamic Step Response | SR-001 | **PASS WITH DOCUMENTED CONDITIONS** |
| **HV-009** | Dynamic Tracking | DT-001 | **PASS WITH DOCUMENTED CONDITIONS** |
| **HV-010** | Stability & Drift | SD-001 | **PASS WITH DOCUMENTED CONDITIONS** |
| **HV-011** | Measurement Uncertainty Budget | MU-001 | **PASS WITH DOCUMENTED CONDITIONS** |
| **HV-012** | Monte Carlo Uncertainty | MC-001 | **PASS WITH DOCUMENTED CONDITIONS** |
| **HV-013** | Final Engineering Assessment | FA-001 | **PASS WITH DOCUMENTED CONDITIONS** |

Operational continuity snapshot: [PROJECT_STATE.md](PROJECT_STATE.md)  
Canonical milestone tracking: [docs/PROJECT_INDEX.md](docs/PROJECT_INDEX.md)  
Project history: [docs/PROJECT_HISTORY.md](docs/PROJECT_HISTORY.md)

## Dataset

The analyst-facing dataset is generated by the separate [Virtual Sensor Metrology Lab](https://github.com/hmolhem/virtual-sensor-metrology-lab), which represents a controlled HVAC relative-humidity sensor validation campaign.

The frozen downstream release is:

```text
VSM-LAB-DATA-v1.1
```

Canonical raw-data location:

```text
data/raw/vsm_lab_data_v1_1/
```

The release contains a structured test matrix plus static, step, ramp, cyclic, sinusoidal, and stability measurement records. The dataset preserves experimental structure, repeated measurements, environmental conditions, temporal behavior, aging behavior, and measurement variability while keeping simulator-only truth outside the analyst repository.

### Qualified dataset state

- Test-matrix Test_IDs: **333**
- Measurement-producing Test_IDs: **329**
- Measurement rows: **61,495**
- Matrix-only design points: **4**
- Untraceable measurement Test_IDs: **0**
- Calibration / validation Test_ID overlap: **0**
- Blocking DQ-001 qualification checks failed: **0**

The four matrix-only Test_IDs are intentional `UNCERTAINTY_EVALUATION` design points.

## Dataset Qualification

The first substantive analysis notebook is:

[notebooks/00_dataset_qualification.ipynb](notebooks/00_dataset_qualification.ipynb)

Its purpose is not generic data cleaning. It is an engineering qualification gate that verifies whether the measurement evidence is sufficiently complete, traceable, internally consistent, experimentally coherent, and correctly partitioned for later calibration and validation work.

DQ-001 verifies:

- dataset inventory and schema integrity
- row-count and required-field completeness
- duplicate integrity
- Test_ID traceability
- family-aware experimental completeness
- calibration / validation role separation
- time and sequence integrity
- sampling-interval consistency
- experimental-state consistency

Formal result:

```text
DQ-001 = PASS WITH DOCUMENTED DESIGN CONDITIONS
DQ-001 GATE: PASS
```

Detailed plan: [docs/analysis_plan/DQ-001_DATASET_QUALIFICATION_PLAN.md](docs/analysis_plan/DQ-001_DATASET_QUALIFICATION_PLAN.md)  
Milestone handoff: [docs/handoffs/HV-003_DATASET_QUALIFICATION.md](docs/handoffs/HV-003_DATASET_QUALIFICATION.md)

## Analytical Boundary

This repository does **not** use hidden simulator truth.

Excluded information includes:

- private DUT personality/configuration
- hidden injected error components
- latent simulator states
- exact hidden bias, drift, or dynamic parameters
- other simulator-only truth unavailable to a real analyst

A core metrology principle throughout the project is:

```text
RH_Reference != exact physical truth
```

The reference instrument is itself a measurement system with finite uncertainty.

## Analysis Roadmap

| Notebook | Engineering Stage | Status |
|---|---|---|
| `00_dataset_qualification.ipynb` | Dataset Qualification | **COMPLETE** |
| `01_static_characterization.ipynb` | Static Measurement Performance | **COMPLETE** |
| `02_repeatability_reproducibility.ipynb` | Repeatability & Intermediate Precision | **COMPLETE** |
| `03_calibration_model.ipynb` | Calibration Model Development | **COMPLETE** |
| `04_blind_validation.ipynb` | Independent Blind Validation | **COMPLETE** |
| `05_step_response.ipynb` | Dynamic Step Response | **COMPLETE** |
| `06_dynamic_tracking.ipynb` | Ramp / Cyclic / Sinusoidal Tracking | **COMPLETE** |
| `07_stability_and_drift.ipynb` | Stability & Drift | **COMPLETE** |
| `08_uncertainty_budget.ipynb` | Measurement Uncertainty | **COMPLETE** |
| `09_monte_carlo.ipynb` | Monte Carlo Uncertainty Analysis | **COMPLETE** |
| `10_final_validation.ipynb` | Final Engineering Assessment | **COMPLETE** |

## Final Engineering Outcome

The frozen C1 calibration reduced independent-validation RMSE from approximately **1.1403 %RH** to **0.4566 %RH**. For the stable 60-second calibrated result, expanded uncertainty is approximately **1.186–1.233 %RH** at \(k=2\).

The final requirement-based assessment is:

```text
Full public-spec compliance:
NOT FULLY DEMONSTRATED

Steady-state/static HVAC suitability:
CONDITIONALLY SUITABLE

Dynamic HVAC suitability:
NOT RECOMMENDED AS-IS
```

Important limitations remain explicit: pooled repeatability is below the public limit, but strict worst-condition repeatability is not formally demonstrated because the specification does not define a simultaneous decision rule; direct \(t90\) compliance is not demonstrated by the available step stimulus; annual drift compliance is not demonstrated by the 90-day campaign; and the frozen C1 offset is not a dynamic compensation model.

## Quick Start

Install the analysis environment:

```bash
python -m pip install -r requirements.txt
```

Run the automated checks:

```bash
pytest -q
python verification/DV-001_Frozen_Dataset_Intake/dv001_frozen_dataset_intake.py
```

The GitHub Actions reproducibility workflow executes the unit tests, DV-001, all notebooks from clean kernels, and semantic table-evidence verification on pull requests and pushes to `main`. Curated evidence is stored under `reports/tables/` and `reports/figures/`.

### Reproducibility environments

The software versions recorded inside the frozen calibration-model JSON files are historical provenance: they describe the environment in which the model was originally frozen (Python 3.12.12, NumPy 2.4.0, Pandas 2.3.3, and scikit-learn 1.8.0). Those fields are intentionally immutable and are not rewritten during later verification.

The current `requirements.txt` and GitHub Actions configuration define the audit/reproducibility environment used to verify the frozen model and committed evidence (Python 3.12.15 with pinned package versions). Successful CI demonstrates that the frozen analytical results reproduce under that later environment without changing the frozen C1 coefficient.

Notebooks 00-02 are committed in output-normalized form to remove workstation-specific execution traces. Clean executed copies of all 11 notebooks are generated by CI and retained as workflow artifacts; the CI execution, not a local path embedded in a notebook output, is the canonical reproducibility evidence.

## Core Engineering Principles

### Measurement error convention

```text
Error = RH_DUT - RH_Reference
```

A positive value means the DUT reads high relative to the reference.

### Calibration / validation separation

Calibration observations and validation observations remain strictly separated. Validation data are not used to tune or refit the calibration model after model freeze.

### Evidence before conclusions

No accuracy, calibration, dynamic-response, drift, uncertainty, or compliance conclusion is made before the relevant evidence has passed its required technical gate.

### Measurement evidence, not simulator truth

Engineering conclusions are based on analyst-visible measurements, stated requirements, and uncertainty - the same class of evidence available in a real validation workflow.

## Repository Structure

```text
.
|-- data/
|   |-- raw/                  # Frozen analyst-facing input
|   `-- processed/            # Derived analytical data
|-- docs/
|   |-- analysis_plan/        # Formal analysis and gate plans
|   |-- governance/           # Repository and evidence-boundary rules
|   `-- handoffs/             # Milestone boundary records
|-- notebooks/                # Engineering-question-driven analyses
|-- reports/
|   |-- figures/              # Exported analytical figures
|   `-- tables/               # Exported summary tables
|-- src/                      # Reusable analyst-side analysis helpers
`-- README.md
```

## Governance and Traceability

Development follows a merge-only `main` policy:

```text
main
  -> task-specific branch
  -> implementation and verification
  -> handoff / index update
  -> pull request
  -> squash merge
  -> main
```

Substantive milestones use stable `HV-###` identifiers. Technical verification gates such as `DV-001` and `DQ-001` remain independently identifiable and traceable.

Repository governance: [docs/governance/REPOSITORY_GOVERNANCE.md](docs/governance/REPOSITORY_GOVERNANCE.md)  
Handoff index: [docs/handoffs/HANDOFF_INDEX.md](docs/handoffs/HANDOFF_INDEX.md)

## Related Tools

- [**Evidence Checker**](https://github.com/hmolhem/evidence-checker) checks that every reported number in a document built from this repository traces back to the evidence files at a fixed git tag, for example `reports/tables` at `v1.0.0`.
  - It is rounding-aware and records the source of each number.
  - On the integrated engineering report, it checked 604 numbers and found one rounding error, which was corrected.
  - It is a separate repository that only reads this one. The frozen `v1.0.0` analysis is unchanged.

## Current Focus

The core analytical project is complete and the final engineering assessment is closed.

Current work is focused on:

- technical documentation and clear communication of the results;
- portfolio-ready figures, summaries, and case-study material;
- preserving reproducibility and traceability of the closed analysis;
- future sensor-validation or measurement-system extensions as separate, explicitly scoped work.

Closed milestones HV-001 through HV-013 should not be casually redesigned. Any future technical extension should begin with a new scope, evidence boundary, and traceable decision record.

For a new work session, read [PROJECT_STATE.md](PROJECT_STATE.md) first.

## Licensing

This repository uses a split license appropriate for a software-plus-evidence
metrology project:

- **Source code:** MIT License — see `LICENSE`.
- **Frozen datasets, documentation, figures, tables, report artifacts, and
  other non-code content:** Creative Commons Attribution 4.0 International
  (CC BY 4.0) — see `LICENSE-DATA-DOCS.md`.

For Jupyter notebooks, code cells are covered by MIT; prose, figures, tables,
and committed output content are covered by CC BY 4.0.

